# 变频器加速时间过短导致过流案例

- 设备：变频器
- 故障现象：风机启动阶段变频器报 OC 过流，运行稳定后无异常。

## 原因分析

现场参数核查发现加速时间设置过短，风机惯量较大，启动阶段输出电流冲击超过保护阈值。同时检查电机绝缘合格，机械侧无明显卡滞。

## 处理过程

1. 记录报警代码、频率、电流和负载状态。
2. 检查电机绝缘和输出电缆。
3. 盘车确认风机无卡滞。
4. 适当延长加速时间并设置合理限流参数。
5. 分段启动试运行，观察电流曲线。

## 经验总结

变频器 OC 过流不一定都是电机故障，也可能与负载惯量、加速时间、限流参数和机械卡滞有关，应分层排查。
