# 变频器 GF 接地故障案例

- 设备：变频器
- 故障现象：启动时报 GF 接地故障，无法正常运行。

## 原因分析
电机绕组绝缘下降、电缆破损受潮、输出侧接地、变频器功率模块异常均可能触发接地保护。

## 处理过程
断电后拆分电机和电缆进行绝缘测试，发现电机接线盒进水导致绝缘偏低；烘干处理并更换密封圈后恢复正常。

## 经验总结
变频器接地故障应先分段隔离电机、电缆和变频器本体，避免盲目反复复位。
