# 配电柜过载告警案例

- 设备：配电柜
- 型号：GGD
- 故障现象：保护装置频繁出现过载告警。

## 原因分析
三相负载不平衡，B 相接线端子松动发热。红外测温显示端子温度明显高于其他相。

## 处理过程
办理停电票，断电验电挂牌；紧固接线端子；调整部分负载分配；复测三相电流和端子温度。

## 经验总结
配电柜巡检应增加红外测温和负载平衡记录，重点关注长期高负载回路。
